within VCLib.Media.Refrigerants.R134a;
package R134a_IIR_P1_395_T233_455_Horner "Refrigerant model for R134a using a hybrid approach with explicit
  Horner formulas"
  constant Modelica.Media.Interfaces.PartialTwoPhaseMedium.FluidConstants[1]
    refrigerantConstants(
     each chemicalFormula = "CF3CH2F",
     each structureFormula = "1,1,1,2-tetrafluoroethane",
     each casRegistryNumber = "811-97-2",
     each iupacName = "tetrafluoroethan",
     each molarMass = 0.102032,
     each criticalTemperature = 374.21,
     each criticalPressure = 4059280,
     each criticalMolarVolume = 0.102032/511.899952,
     each triplePointTemperature = 169.85,
     each triplePointPressure = 389.563789,
     each normalBoilingPoint = 247.076,
     each meltingPoint = 172.15,
     each acentricFactor = 0.32684,
     each dipoleMoment = 1.99,
     each hasCriticalData=true) "Thermodynamic constants for R134a";

  extends
  VCLib.Media.Refrigerants.Interfaces.PartialHybridTwoPhaseMediumFormula(
  mediumName="R134a",
  substanceNames={"R134a"},
  singleState=false,
  SpecificEnthalpy(
    start=2.0e5,
    nominal=2.0e5,
    min=151000,
    max=590000),
  Density(
    start=500,
    nominal=350,
    min=2.0,
    max=1425),
  AbsolutePressure(
    start=2.4541e5,
    nominal=5e5,
    min=1e5,
    max=39.5e5),
  Temperature(
    start=268.37,
    nominal=333.15,
    min=233.15,
    max=473.15),
  smoothModel=true,
  onePhase=false,
  ThermoStates=Choices.IndependentVariables.phX,
  fluidConstants=refrigerantConstants);

  redeclare record SmoothTransition
    "Record that contains ranges to calculate a smooth transition between
    different regions"
      SpecificEnthalpy T_ph = 2.5;
      SpecificEntropy T_ps = 2.5;
      AbsolutePressure d_pT = 2.5;
      SpecificEnthalpy d_ph = 2.5;
      Real d_ps(unit="J/(Pa.K.kg)") =  25/(39.5e5-1e5);
      Real h_ps(unit="J/(Pa.K.kg)") = 25/(39.5e5-1e5);
  end SmoothTransition;

  redeclare function extends f_Idg
    "Dimensionless Helmholtz energy (Ideal gas contribution alpha_0)"
  algorithm
    f_Idg := log(delta) + (-1.629789) * log(tau^(1)) + (-1.02084672674949) *
      tau^(0) + (9.04757355104757) * tau^(1) + (-9.723916) * tau^(-0.5) +
      (-3.92717) * tau^(-0.75);
  end f_Idg;

  redeclare function extends f_Res
    "Dimensionless Helmholtz energy (Residual part alpha_r)"
  algorithm
    f_Res := (0.05586817) * delta^(2) * tau^(-0.5) + (0.498223) *
      delta^(1) * tau^(0) + (0.02458698) * delta^(3) * tau^(0) +
      (0.0008570145) * delta^(6) * tau^(0) + (0.0004788584) * delta^(6) *
      tau^(1.5) + (-1.800808) * delta^(1) * tau^(1.5) + (0.2671641) *
      delta^(1) * tau^(2) + (-0.04781652) * delta^(2) * tau^(2) + (0.01423987)
      * delta^(5) * tau^(1) * exp(-delta^(1)) + (0.3324062) * delta^(2) *
      tau^(3) * exp(-delta^(1)) + (-0.007485907) * delta^(2) * tau^(5) *
      exp(-delta^(1)) + (0.0001017263) * delta^(4) * tau^(1) * exp(-delta^(2))
      + (-0.5184567) * delta^(1) * tau^(5) * exp(-delta^(2)) + (-0.08692288)
      * delta^(4) * tau^(5) * exp(-delta^(2)) + (0.2057144) * delta^(1)
      * tau^(6) * exp(-delta^(2)) + (-0.005000457) * delta^(2) * tau^(10)
      * exp(-delta^(2)) + (0.0004603262) * delta^(4) * tau^(10) *
      exp(-delta^(2)) + (-0.003497836) * delta^(1) * tau^(10) *
      exp(-delta^(3)) + (0.006995038) * delta^(5) * tau^(18) * exp(-delta^(3))
      + (-0.01452184) * delta^(3) * tau^(22) * exp(-delta^(3)) +
      (-0.0001285458) * delta^(10) * tau^(50) * exp(-delta^(4));
  end f_Res;

  redeclare function extends t_fIdg_t
    "Short form for tau*(dalpha_0/dtau)_delta=const"
  algorithm
    t_fIdg_t := (-1.629789)*(1) + (-1.02084672674949)*(0)*tau^(0)
      + (9.04757355104757)*(1)*tau^(1) + (-9.723916)*(-0.5)*tau^(-0.5) +
      (-3.92717)*(-0.75)*tau^(-0.75);
  end t_fIdg_t;

  redeclare function extends tt_fIdg_tt
    "Short form for tau*tau*(ddalpha_0/(dtau*dtau))_delta=const"
  algorithm
    tt_fIdg_tt := -(-1.629789)*(1) + (-1.02084672674949)*(0)*
      ((0)-1)*tau^(0) + (9.04757355104757)*(1)*((1)-1)*tau^(1) + (-9.723916)*
      (-0.5)*((-0.5)-1)*tau^(-0.5) + (-3.92717)*(-0.75)*((-0.75)-1)*
      tau^(-0.75);
  end tt_fIdg_tt;

  redeclare function extends t_fRes_t
    "Short form for tau*(dalpha_r/dtau)_delta=const"
  algorithm
    t_fRes_t := (0.05586817)*(-0.5)*delta^(2)*tau^(-0.5) +
      (0.498223)*(0)*delta^(1)*tau^(0) + (0.02458698)*(0)*delta^(3)*tau^(0) +
      (0.0008570145)*(0)*delta^(6)*tau^(0) + (0.0004788584)*(1.5)*delta^(6)*
      tau^(1.5) + (-1.800808)*(1.5)*delta^(1)*tau^(1.5) + (0.2671641)*(2)*
      delta^(1)*tau^(2) + (-0.04781652)*(2)*delta^(2)*tau^(2) + (0.01423987)*
      (1)*delta^(5)*tau^(1)*exp(-delta^(1)) + (0.3324062)*(3)*delta^(2)*
      tau^(3)*exp(-delta^(1)) + (-0.007485907)*(5)*delta^(2)*tau^(5)*
      exp(-delta^(1)) + (0.0001017263)*(1)*delta^(4)*tau^(1)*exp(-delta^(2)) +
      (-0.5184567)*(5)*delta^(1)*tau^(5)*exp(-delta^(2)) + (-0.08692288)*(5)*
      delta^(4)*tau^(5)*exp(-delta^(2)) + (0.2057144)*(6)*delta^(1)*tau^(6)*
      exp(-delta^(2)) + (-0.005000457)*(10)*delta^(2)*tau^(10)*exp(-delta^(2))
      + (0.0004603262)*(10)*delta^(4)*tau^(10)*exp(-delta^(2)) +
      (-0.003497836)*(10)*delta^(1)*tau^(10)*exp(-delta^(3)) +
      (0.006995038)*(18)*delta^(5)*tau^(18)*exp(-delta^(3)) +
      (-0.01452184)*(22)*delta^(3)*tau^(22)*exp(-delta^(3)) +
      (-0.0001285458)*(50)*delta^(10)*tau^(50)*exp(-delta^(4));
  end t_fRes_t;

  redeclare function extends tt_fRes_tt
    "Short form for tau*tau*(ddalpha_r/(dtau*dtau))_delta=const"
  algorithm
    tt_fRes_tt := (0.05586817)*(-0.5)*((-0.5)-1)*delta^(2)*
      tau^(-0.5) + (0.498223)*(0)*((0)-1)*delta^(1)*tau^(0) + (0.02458698)*
      (0)*((0)-1)*delta^(3)*tau^(0) + (0.0008570145)*(0)*((0)-1)*delta^(6)*
      tau^(0) + (0.0004788584)*(1.5)*((1.5)-1)*delta^(6)*tau^(1.5) +
      (-1.800808)*(1.5)*((1.5)-1)*delta^(1)*tau^(1.5) + (0.2671641)*(2)*
      ((2)-1)*delta^(1)*tau^(2) + (-0.04781652)*(2)*((2)-1)*delta^(2)*
      tau^(2) + (0.01423987)*(1)*((1)-1)*delta^(5)*tau^(1)*exp(-delta^(1)) +
      (0.3324062)*(3)*((3)-1)*delta^(2)*tau^(3)*exp(-delta^(1)) +
      (-0.007485907)*(5)*((5)-1)*delta^(2)*tau^(5)*exp(-delta^(1)) +
      (0.0001017263)*(1)*((1)-1)*delta^(4)*tau^(1)*exp(-delta^(2)) +
      (-0.5184567)*(5)*((5)-1)*delta^(1)*tau^(5)*exp(-delta^(2)) +
      (-0.08692288)*(5)*((5)-1)*delta^(4)*tau^(5)*exp(-delta^(2)) +
      (0.2057144)*(6)*((6)-1)*delta^(1)*tau^(6)*exp(-delta^(2)) +
      (-0.005000457)*(10)*((10)-1)*delta^(2)*tau^(10)*exp(-delta^(2)) +
      (0.0004603262)*(10)*((10)-1)*delta^(4)*tau^(10)*exp(-delta^(2)) +
      (-0.003497836)*(10)*((10)-1)*delta^(1)*tau^(10)*exp(-delta^(3)) +
      (0.006995038)*(18)*((18)-1)*delta^(5)*tau^(18)*exp(-delta^(3)) +
      (-0.01452184)*(22)*((22)-1)*delta^(3)*tau^(22)*exp(-delta^(3)) +
      (-0.0001285458)*(50)*((50)-1)*delta^(10)*tau^(50)*exp(-delta^(4));
  end tt_fRes_tt;

  redeclare function extends d_fRes_d
    "Short form for delta*(dalpha_r/(ddelta))_tau=const"
  algorithm
    d_fRes_d := (0.05586817)*(2)*delta^(2)*tau^(-0.5) +
      (0.498223)*(1)*delta^(1)*tau^(0) + (0.02458698)*(3)*delta^(3)*tau^(0) +
      (0.0008570145)*(6)*delta^(6)*tau^(0) + (0.0004788584)*(6)*delta^(6)*
      tau^(1.5) + (-1.800808)*(1)*delta^(1)*tau^(1.5) + (0.2671641)*(1)*
      delta^(1)*tau^(2) + (-0.04781652)*(2)*delta^(2)*tau^(2) + (0.01423987)*
      delta^(5)*tau^(1)*((5)-(1)*delta^(1))*exp(-delta^(1)) + (0.3324062)*
      delta^(2)*tau^(3)*((2)-(1)*delta^(1))*exp(-delta^(1)) + (-0.007485907)*
      delta^(2)*tau^(5)*((2)-(1)*delta^(1))*exp(-delta^(1)) + (0.0001017263)*
      delta^(4)*tau^(1)*((4)-(2)*delta^(2))*exp(-delta^(2)) + (-0.5184567)*
      delta^(1)*tau^(5)*((1)-(2)*delta^(2))*exp(-delta^(2)) + (-0.08692288)*
      delta^(4)*tau^(5)*((4)-(2)*delta^(2))*exp(-delta^(2)) + (0.2057144)*
      delta^(1)*tau^(6)*((1)-(2)*delta^(2))*exp(-delta^(2)) + (-0.005000457)*
      delta^(2)*tau^(10)*((2)-(2)*delta^(2))*exp(-delta^(2)) + (0.0004603262)*
      delta^(4)*tau^(10)*((4)-(2)*delta^(2))*exp(-delta^(2)) + (-0.003497836)*
      delta^(1)*tau^(10)*((1)-(3)*delta^(3))*exp(-delta^(3)) + (0.006995038)*
      delta^(5)*tau^(18)*((5)-(3)*delta^(3))*exp(-delta^(3)) + (-0.01452184)*
      delta^(3)*tau^(22)*((3)-(3)*delta^(3))*exp(-delta^(3)) + (-0.0001285458)*
      delta^(10)*tau^(50)*((10)-(4)*delta^(4))*exp(-delta^(4));
  end d_fRes_d;

  redeclare function extends dd_fRes_dd
    "Short form for delta*delta(ddalpha_r/(ddelta*delta))_tau=const"
  algorithm
    dd_fRes_dd := (0.05586817)*(2)*((2)-1)*delta^(2)*
      tau^(-0.5) + (0.498223)*(1)*((1)-1)*delta^(1)*tau^(0) + (0.02458698)*
      (3)*((3)-1)*delta^(3)*tau^(0) + (0.0008570145)*(6)*((6)-1)*delta^(6)*
      tau^(0) + (0.0004788584)*(6)*((6)-1)*delta^(6)*tau^(1.5) + (-1.800808)*
      (1)*((1)-1)*delta^(1)*tau^(1.5) + (0.2671641)*(1)*((1)-1)*delta^(1)*
      tau^(2) + (-0.04781652)*(2)*((2)-1)*delta^(2)*tau^(2) + (0.01423987)*
      delta^(5)*tau^(1)*(((5)-(1)*delta^(1))*((5)-1-(1)*delta^(1))-(1)^2*
      delta^(1))*exp(-delta^(1)) + (0.3324062)*delta^(2)*tau^(3)*(((2)-(1)*
      delta^(1))*((2)-1-(1)*delta^(1))-(1)^2*delta^(1))*exp(-delta^(1)) +
      (-0.007485907)*delta^(2)*tau^(5)*(((2)-(1)*delta^(1))*((2)-1-(1)*
      delta^(1))-(1)^2*delta^(1))*exp(-delta^(1)) + (0.0001017263)*delta^(4)*
      tau^(1)*(((4)-(2)*delta^(2))*((4)-1-(2)*delta^(2))-(2)^2*delta^(2))*
      exp(-delta^(2)) + (-0.5184567)*delta^(1)*tau^(5)*(((1)-(2)*delta^(2))*
      ((1)-1-(2)*delta^(2))-(2)^2*delta^(2))*exp(-delta^(2)) + (-0.08692288)*
      delta^(4)*tau^(5)*(((4)-(2)*delta^(2))*((4)-1-(2)*delta^(2))-(2)^2*
      delta^(2))*exp(-delta^(2)) + (0.2057144)*delta^(1)*tau^(6)*(((1)-(2)*
      delta^(2))*((1)-1-(2)*delta^(2))-(2)^2*delta^(2))*exp(-delta^(2)) +
      (-0.005000457)*delta^(2)*tau^(10)*(((2)-(2)*delta^(2))*((2)-1-(2)*
      delta^(2))-(2)^2*delta^(2))*exp(-delta^(2)) + (0.0004603262)*delta^(4)*
      tau^(10)*(((4)-(2)*delta^(2))*((4)-1-(2)*delta^(2))-(2)^2*delta^(2))*
      exp(-delta^(2)) + (-0.003497836)*delta^(1)*tau^(10)*(((1)-(3)*delta^(3))*
      ((1)-1-(3)*delta^(3))-(3)^2*delta^(3))*exp(-delta^(3)) + (0.006995038)*
      delta^(5)*tau^(18)*(((5)-(3)*delta^(3))*((5)-1-(3)*delta^(3))-(3)^2*
      delta^(3))*exp(-delta^(3)) + (-0.01452184)*delta^(3)*tau^(22)*(((3)-
      (3)*delta^(3))*((3)-1-(3)*delta^(3))-(3)^2*delta^(3))*exp(-delta^(3)) +
      (-0.0001285458)*delta^(10)*tau^(50)*(((10)-(4)*delta^(4))*((10)-1-(4)*
      delta^(4))-(4)^2*delta^(4))*exp(-delta^(4));
  end dd_fRes_dd;

  redeclare function extends td_fRes_td
    "Short form for tau*delta*(ddalpha_r/(dtau*ddelta))"
  algorithm
    td_fRes_td := (0.05586817)*(2)*(-0.5)*delta^(2)*
      tau^(-0.5) + (0.498223)*(1)*(0)*delta^(1)*tau^(0) + (0.02458698)*(3)*(0)
      *delta^(3)*tau^(0) + (0.0008570145)*(6)*(0)*delta^(6)*tau^(0) +
      (0.0004788584)*(6)*(1.5)*delta^(6)*tau^(1.5) + (-1.800808)*(1)*(1.5)*
      delta^(1)*tau^(1.5) + (0.2671641)*(1)*(2)*delta^(1)*tau^(2) +
      (-0.04781652)*(2)*(2)*delta^(2)*tau^(2) + (0.01423987)*(1)*delta^(5)*
      tau^(1)*((5)-(1)*delta^(1))*exp(-delta^(1)) + (0.3324062)*(3)*delta^(2)*
      tau^(3)*((2)-(1)*delta^(1))*exp(-delta^(1)) + (-0.007485907)*(5)*
      delta^(2)*tau^(5)*((2)-(1)*delta^(1))*exp(-delta^(1)) + (0.0001017263)*
      (1)*delta^(4)*tau^(1)*((4)-(2)*delta^(2))*exp(-delta^(2)) +
      (-0.5184567)*(5)*delta^(1)*tau^(5)*((1)-(2)*delta^(2))*exp(-delta^(2)) +
      (-0.08692288)*(5)*delta^(4)*tau^(5)*((4)-(2)*delta^(2))*exp(-delta^(2))
      + (0.2057144)*(6)*delta^(1)*tau^(6)*((1)-(2)*delta^(2))*exp(-delta^(2))
      + (-0.005000457)*(10)*delta^(2)*tau^(10)*((2)-(2)*delta^(2))*
      exp(-delta^(2)) + (0.0004603262)*(10)*delta^(4)*tau^(10)*((4)-(2)*
      delta^(2))*exp(-delta^(2)) + (-0.003497836)*(10)*delta^(1)*tau^(10)*
      ((1)-(3)*delta^(3))*exp(-delta^(3)) + (0.006995038)*(18)*delta^(5)*
      tau^(18)*((5)-(3)*delta^(3))*exp(-delta^(3)) + (-0.01452184)*(22)*
      delta^(3)*tau^(22)*((3)-(3)*delta^(3))*exp(-delta^(3)) + (-0.0001285458)
      *(50)*delta^(10)*tau^(50)*((10)-(4)*delta^(4))*exp(-delta^(4));
  end td_fRes_td;

  redeclare function extends ttt_fIdg_ttt
    "Short form for tau*tau*tau*(dddalpha_0/(dtau*dtau*dtau))_delta=const"
  algorithm
    ttt_fIdg_ttt := 2*(-1.629789)*(1) + (-1.02084672674949)*(0)*
      ((0)-1)*((0)-2) *tau^(0) + (9.04757355104757)*(1)*((1)-1)*((1)-2) *
      tau^(1) + (-9.723916)*(-0.5)*((-0.5)-1)*((-0.5)-2) *tau^(-0.5) +
      (-3.92717)*(-0.75)*((-0.75)-1)*((-0.75)-2) *tau^(-0.75);
  end ttt_fIdg_ttt;

  redeclare function extends ttt_fRes_ttt
    "Short form for tau*tau*tau*(dddalpha_r/(dtau*dtau*dtau))_delta=const"
  algorithm
    ttt_fRes_ttt := (0.05586817)*(-0.5)*((-0.5)-1)*((-0.5)-2)*
      delta^(2)*tau^(-0.5) + (0.498223)*(0)*((0)-1)*((0)-2)*delta^(1)*tau^(0)
      + (0.02458698)*(0)*((0)-1)*((0)-2)*delta^(3)*tau^(0) + (0.0008570145)*
      (0)*((0)-1)*((0)-2)*delta^(6)*tau^(0) + (0.0004788584)*(1.5)*((1.5)-1)*
      ((1.5)-2)*delta^(6)*tau^(1.5) + (-1.800808)*(1.5)*((1.5)-1)*((1.5)-2)*
      delta^(1)*tau^(1.5) + (0.2671641)*(2)*((2)-1)*((2)-2)*delta^(1)*tau^(2)
      + (-0.04781652)*(2)*((2)-1)*((2)-2)*delta^(2)*tau^(2) + (0.01423987)*
      (1)*((1)-1)*((1)-2)*delta^(5)*tau^(1)*exp(-delta^(1)) + (0.3324062)*
      (3)*((3)-1)*((3)-2)*delta^(2)*tau^(3)*exp(-delta^(1)) + (-0.007485907)*
      (5)*((5)-1)*((5)-2)*delta^(2)*tau^(5)*exp(-delta^(1)) + (0.0001017263)*
      (1)*((1)-1)*((1)-2)*delta^(4)*tau^(1)*exp(-delta^(2)) + (-0.5184567)*
      (5)*((5)-1)*((5)-2)*delta^(1)*tau^(5)*exp(-delta^(2)) + (-0.08692288)*
      (5)*((5)-1)*((5)-2)*delta^(4)*tau^(5)*exp(-delta^(2)) + (0.2057144)*
      (6)*((6)-1)*((6)-2)*delta^(1)*tau^(6)*exp(-delta^(2)) + (-0.005000457)*
      (10)*((10)-1)*((10)-2)*delta^(2)*tau^(10)*exp(-delta^(2)) +
      (0.0004603262)*(10)*((10)-1)*((10)-2)*delta^(4)*tau^(10)*exp(-delta^(2))
      +(-0.003497836)*(10)*((10)-1)*((10)-2)*delta^(1)*tau^(10)*exp(-delta^(3))
      + (0.006995038)*(18)*((18)-1)*((18)-2)*delta^(5)*tau^(18)*exp(-delta^(3))
      + (-0.01452184)*(22)*((22)-1)*((22)-2)*delta^(3)*tau^(22)*exp(-delta^(3))
      + (-0.0001285458)*(50)*((50)-1)*((50)-2)*delta^(10)*tau^(50)*
      exp(-delta^(4));
  end ttt_fRes_ttt;

  redeclare function extends ddd_fRes_ddd
    "Short form for delta*delta*delta*
    (dddalpha_r/(ddelta*ddelta*ddelta))_tau=const"
  algorithm
    ddd_fRes_ddd := (0.05586817)*(2)*((2)-1)*((2)-2)*delta^(2)*
      tau^(-0.5) + (0.498223)*(1)*((1)-1)*((1)-2)*delta^(1)*tau^(0) +
      (0.02458698)*(3)*((3)-1)*((3)-2)*delta^(3)*tau^(0) + (0.0008570145)*
      (6)*((6)-1)*((6)-2)*delta^(6)*tau^(0) + (0.0004788584)*(6)*((6)-1)*
      ((6)-2)*delta^(6)*tau^(1.5) + (-1.800808)*(1)*((1)-1)*((1)-2)*delta^(1)*
      tau^(1.5) + (0.2671641)*(1)*((1)-1)*((1)-2)*delta^(1)*tau^(2) +
      (-0.04781652)*(2)*((2)-1)*((2)-2)*delta^(2)*tau^(2) - (0.01423987)*
      delta^(5)*tau^(1)*exp(-delta^(1))*((1)*delta^(1)*((1)*(delta^(1)*((1)*
      (delta^(1)-3)-3*(5)+3)+(1)+3*(5)-3)+3*(5)^2-6*(5)+2)-((5)-2)*((5)-1)*
      (5)) - (0.3324062)*delta^(2)*tau^(3)*exp(-delta^(1))*((1)*delta^(1)*
      ((1)*(delta^(1)*((1)*(delta^(1)-3)-3*(2)+3)+(1)+3*(2)-3)+3*(2)^2-6*
      (2)+2)-((2)-2)*((2)-1)*(2)) - (-0.007485907)*delta^(2)*tau^(5)*
      exp(-delta^(1))*((1)*delta^(1)*((1)*(delta^(1)*((1)*(delta^(1)-3)-3*
      (2)+3)+(1)+3*(2)-3)+3*(2)^2-6*(2)+2)-((2)-2)*((2)-1)*(2)) -
      (0.0001017263)*delta^(4)*tau^(1)*exp(-delta^(2))*((2)*delta^(2)*((2)*
      (delta^(2)*((2)*(delta^(2)-3)-3*(4)+3)+(2)+3*(4)-3)+3*(4)^2-6*(4)+2)-
      ((4)-2)*((4)-1)*(4)) - (-0.5184567)*delta^(1)*tau^(5)*exp(-delta^(2))*
      ((2)*delta^(2)*((2)*(delta^(2)*((2)*(delta^(2)-3)-3*(1)+3)+(2)+3*(1)-3)+
      3*(1)^2-6*(1)+2)-((1)-2)*((1)-1)*(1)) - (-0.08692288)*delta^(4)*tau^(5)*
      exp(-delta^(2))*((2)*delta^(2)*((2)*(delta^(2)*((2)*(delta^(2)-3)-3*(4)+
      3)+(2)+3*(4)-3)+3*(4)^2-6*(4)+2)-((4)-2)*((4)-1)*(4)) - (0.2057144)*
      delta^(1)*tau^(6)*exp(-delta^(2))*((2)*delta^(2)*((2)*(delta^(2)*((2)*
      (delta^(2)-3)-3*(1)+3)+(2)+3*(1)-3)+3*(1)^2-6*(1)+2)-((1)-2)*((1)-1)*
      (1)) - (-0.005000457)*delta^(2)*tau^(10)*exp(-delta^(2))*((2)*delta^(2)*
      ((2)*(delta^(2)*((2)*(delta^(2)-3)-3*(2)+3)+(2)+3*(2)-3)+3*(2)^2-6*(2)+
      2)-((2)-2)*((2)-1)*(2)) - (0.0004603262)*delta^(4)*tau^(10)*
      exp(-delta^(2))*((2)*delta^(2)*((2)*(delta^(2)*((2)*(delta^(2)-3)-
      3*(4)+3)+(2)+3*(4)-3)+3*(4)^2-6*(4)+2)-((4)-2)*((4)-1)*(4)) -
      (-0.003497836)*delta^(1)*tau^(10)*exp(-delta^(3))*((3)*delta^(3)*((3)*
      (delta^(3)*((3)*(delta^(3)-3)-3*(1)+3)+(3)+3*(1)-3)+3*(1)^2-6*(1)+2)-
      ((1)-2)*((1)-1)*(1)) - (0.006995038)*delta^(5)*tau^(18)*exp(-delta^(3))*
      ((3)*delta^(3)*((3)*(delta^(3)*((3)*(delta^(3)-3)-3*(5)+3)+(3)+3*(5)-3)+
      3*(5)^2-6*(5)+2)-((5)-2)*((5)-1)*(5)) - (-0.01452184)*delta^(3)*
      tau^(22)*exp(-delta^(3))*((3)*delta^(3)*((3)*(delta^(3)*((3)*
      (delta^(3)-3)-3*(3)+3)+(3)+3*(3)-3)+3*(3)^2-6*(3)+2)-((3)-2)*((3)-1)*
      (3)) - (-0.0001285458)*delta^(10)*tau^(50)*exp(-delta^(4))*((4)*
      delta^(4)*((4)*(delta^(4)*((4)*(delta^(4)-3)-3*(10)+3)+(4)+3*(10)-3)+3*
      (10)^2-6*(10)+2)-((10)-2)*((10)-1)*(10));
  end ddd_fRes_ddd;

  redeclare function extends tdd_fRes_tdd
    "Short form for tau*delta*delta*(dddalpha_r/(dtau*ddelta*ddelta))"
  algorithm
    tdd_fRes_tdd := (0.05586817)*(2)*(-0.5)*(2-1)*
      delta^(2)*tau^(-0.5) + (0.498223)*(1)*(0)*(1-1)*delta^(1)*tau^(0) +
      (0.02458698)*(3)*(0)*(3-1)*delta^(3)*tau^(0) + (0.0008570145)*(6)*(0)*
      (6-1)*delta^(6)*tau^(0) + (0.0004788584)*(6)*(1.5)*(6-1)*delta^(6)*
      tau^(1.5) + (-1.800808)*(1)*(1.5)*(1-1)*delta^(1)*tau^(1.5) +
      (0.2671641)*(1)*(2)*(1-1)*delta^(1)*tau^(2) + (-0.04781652)*(2)*(2)*
      (2-1)*delta^(2)*tau^(2) + (0.01423987)*(1)*delta^(5)*tau^(1)*
      exp(-delta^(1))*((1)*delta^(1)*((1)*(delta^(1)-1)-2*(5)+1)+(5)*((5)-1))
      + (0.3324062)*(3)*delta^(2)*tau^(3)*exp(-delta^(1))*((1)*delta^(1)*
      ((1)*(delta^(1)-1)-2*(2)+1)+(2)*((2)-1)) + (-0.007485907)*(5)*delta^(2)*
      tau^(5)*exp(-delta^(1))*((1)*delta^(1)*((1)*(delta^(1)-1)-2*(2)+1)+(2)*
      ((2)-1)) + (0.0001017263)*(1)*delta^(4)*tau^(1)*exp(-delta^(2))*((2)*
      delta^(2)*((2)*(delta^(2)-1)-2*(4)+1)+(4)*((4)-1)) + (-0.5184567)*(5)*
      delta^(1)*tau^(5)*exp(-delta^(2))*((2)*delta^(2)*((2)*(delta^(2)-1)-2*
      (1)+1)+(1)*((1)-1)) + (-0.08692288)*(5)*delta^(4)*tau^(5)*
      exp(-delta^(2))*((2)*delta^(2)*((2)*(delta^(2)-1)-2*(4)+1)+(4)*((4)-1))
      + (0.2057144)*(6)*delta^(1)*tau^(6)*exp(-delta^(2))*((2)*delta^(2)*((2)*
      (delta^(2)-1)-2*(1)+1)+(1)*((1)-1)) + (-0.005000457)*(10)*delta^(2)*
      tau^(10)*exp(-delta^(2))*((2)*delta^(2)*((2)*(delta^(2)-1)-2*(2)+1)+(2)*
      ((2)-1)) + (0.0004603262)*(10)*delta^(4)*tau^(10)*exp(-delta^(2))*((2)*
      delta^(2)*((2)*(delta^(2)-1)-2*(4)+1)+(4)*((4)-1)) + (-0.003497836)*
      (10)*delta^(1)*tau^(10)*exp(-delta^(3))*((3)*delta^(3)*((3)*
      (delta^(3)-1)-2*(1)+1)+(1)*((1)-1)) + (0.006995038)*(18)*delta^(5)*
      tau^(18)*exp(-delta^(3))*((3)*delta^(3)*((3)*(delta^(3)-1)-2*(5)+1)+(5)*
      ((5)-1)) + (-0.01452184)*(22)*delta^(3)*tau^(22)*exp(-delta^(3))*
      ((3)*delta^(3)*((3)*(delta^(3)-1)-2*(3)+1)+(3)*((3)-1)) +
      (-0.0001285458)*(50)*delta^(10)*tau^(50)*exp(-delta^(4))*((4)*delta^(4)*
      ((4)*(delta^(4)-1)-2*(10)+1)+(10)*((10)-1));
  end tdd_fRes_tdd;

  redeclare function extends ttd_fRes_ttd
    "Short form for tau*tau*delta*(dddalpha_r/(dtau*dtau*ddelta))"
  algorithm
    ttd_fRes_ttd := (0.05586817)*(2)*(-0.5)*(-0.5-1)*
      delta^(2)*tau^(-0.5) + (0.498223)*(1)*(0)*(0-1)*delta^(1)*tau^(0) +
      (0.02458698)*(3)*(0)*(0-1)*delta^(3)*tau^(0) + (0.0008570145)*(6)*(0)*
      (0-1)*delta^(6)*tau^(0) + (0.0004788584)*(6)*(1.5)*(1.5-1)*delta^(6)*
      tau^(1.5) + (-1.800808)*(1)*(1.5)*(1.5-1)*delta^(1)*tau^(1.5) +
      (0.2671641)*(1)*(2)*(2-1)*delta^(1)*tau^(2) + (-0.04781652)*(2)*(2)*
      (2-1)*delta^(2)*tau^(2) + (0.01423987)*(1)*((1)-1)*delta^(5)*tau^(1)*
      exp(-delta^(1))*((5)-(1)*delta^(1)) + (0.3324062)*(3)*((3)-1)*delta^(2)*
      tau^(3)*exp(-delta^(1))*((2)-(1)*delta^(1)) + (-0.007485907)*(5)*((5)-1)*
      delta^(2)*tau^(5)*exp(-delta^(1))*((2)-(1)*delta^(1)) + (0.0001017263)*
      (1)*((1)-1)*delta^(4)*tau^(1)*exp(-delta^(2))*((4)-(2)*delta^(2)) +
      (-0.5184567)*(5)*((5)-1)*delta^(1)*tau^(5)*exp(-delta^(2))*((1)-(2)*
      delta^(2)) + (-0.08692288)*(5)*((5)-1)*delta^(4)*tau^(5)*exp(-delta^(2))*
      ((4)-(2)*delta^(2)) + (0.2057144)*(6)*((6)-1)*delta^(1)*tau^(6)*
      exp(-delta^(2))*((1)-(2)*delta^(2)) + (-0.005000457)*(10)*((10)-1)*
      delta^(2)*tau^(10)*exp(-delta^(2))*((2)-(2)*delta^(2)) + (0.0004603262)*
      (10)*((10)-1)*delta^(4)*tau^(10)*exp(-delta^(2))*((4)-(2)*delta^(2)) +
      (-0.003497836)*(10)*((10)-1)*delta^(1)*tau^(10)*exp(-delta^(3))*((1)-(3)*
      delta^(3)) + (0.006995038)*(18)*((18)-1)*delta^(5)*tau^(18)*
      exp(-delta^(3))*((5)-(3)*delta^(3)) + (-0.01452184)*(22)*((22)-1)*
      delta^(3)*tau^(22)*exp(-delta^(3))*((3)-(3)*delta^(3)) + (-0.0001285458)*
      (50)*((50)-1)*delta^(10)*tau^(50)*exp(-delta^(4))*((10)-(4)*delta^(4));
  end ttd_fRes_ttd;

  redeclare function extends saturationPressure
    "Saturation pressure of refrigerant (Ancillary equation)"
protected
    Real OM = (1 - T/fluidConstants[1].criticalTemperature);

  algorithm
    if T>fluidConstants[1].criticalTemperature then
      p := fluidConstants[1].criticalPressure;
    elseif T<fluidConstants[1].triplePointTemperature then
      p := fluidConstants[1].triplePointPressure;
    else
      p := 1.007*fluidConstants[1].criticalPressure *
        exp((fluidConstants[1].criticalTemperature/T) * ((-5.29535582243675)*
        OM^(0.927890501793078) + (-5.15024230998653)*OM^(0.927889861253321) +
        (-3.13553371894143)*OM^(3.24457658937591) + (3.81009392578704)*
        OM^(0.866053953377016) + (-10.0339381768489)*OM^(7.91909121618172)));
    end if;
    annotation(smoothOrder = 2,
          Inline=false,
          LateInline=true);
  end saturationPressure;

  redeclare function extends saturationTemperature
    "Saturation temperature of refrigerant (Ancillary equation)"
protected
    Real x;

  algorithm
    x := (p - (1173800.40711465))/(1099321.32004152);
    T := x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*
      (x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(
      (1.54078824620738e-07)*x + (-2.51410678214919e-06)) +
      (1.45676923487723e-05)) + (-2.34880154091625e-05)) +
      (-8.8004505404823e-05)) + (0.000263544471499524)) +
      (0.000812655495029447)) + (-0.00387216171551954)) +
      (0.00144605394607974)) + (0.0132879323848205)) +
      (-0.0224369802824247)) + (0.0285800338394785)) +
      (-0.0221624492210123)) + (-0.203868199876426)) +
      (0.350873407219832)) + (-0.56578842983819)) +
      (12.0552196723002)) + (-67.2418238751773)) +
      (192.835068220202)) + (-292.332077985936)) +
      (-66.889680648556)) + (1354.35656921788)) +
      (-2373.87104764859)) + (-153.61878036749)) +
      (5736.13316518914)) + (-5643.63993911996)) +
      (-4453.93622361223)) + (10945.3908704179)) +
      (-1564.02920810349)) + (-9868.33934727912)) +
      (5640.99015202781)) + (4762.95378316372)) +
      (-4812.32805012381)) + (-1053.97842181797)) +
      (2199.05007804956)) + (-55.2137430573454)) +
      (-591.55848346164)) + (83.7642169620632)) +
      (95.5617640252349)) + (-20.8432510011223)) +
      (-4.89010119898524)) + (-2.89915392364256)) +
      (7.26052113404336)) + (-12.7560329244594)) +
      (36.1617450994282)) + (318.322815465239);
    annotation(smoothOrder = 2,
          Inline=false,
          LateInline=true);
  end saturationTemperature;

  redeclare function extends bubbleDensity
    "Boiling curve specific density of refrigerant (Ancillary equation)"
protected
    Real x;

  algorithm
    x := (sat.Tsat - (303.15))/(40.457817538765);
    dl := x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*
      (x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*
      (x*(x*((-0.00352419814120293)*x + (-0.0051580379775832)) +
      (0.0965814503072823)) + (0.144857990589315)) +
      (-1.16726237424692)) + (-1.82395288996062)) +
      (7.97544046479868)) + (13.4009909278429)) +
      (-31.7450644002113)) + (-61.8153512769025)) +
      (56.8020521069703)) + (171.535249548539)) +
      (100.352770722198)) + (-181.683550900637)) +
      (-859.48468801174)) + (-610.226996198121)) +
      (1761.84707403932)) + (3146.45218750924)) +
      (2353.3594353821)) + (-5996.13044335048)) +
      (-25581.0559142409)) + (1308.41019778136)) +
      (85905.3178848696)) + (23570.9797554869)) +
      (-184363.294029955)) + (-72757.9476832706)) +
      (285747.546166906)) + (127830.260345799)) +
      (-333529.603869706)) + (-155973.130039214)) +
      (297641.54611928)) + (139542.906755691)) +
      (-203413.444060992)) + (-92974.0053711724)) +
      (105653.494874395)) + (46017.3538315087)) +
      (-41045.0235439939)) + (-16664.3675714077)) +
      (11627.7646496055)) + (4294.75635803336)) +
      (-2313.40684857554)) + (-754.303131177625)) +
      (305.562374521598)) + (84.2002201352372)) +
      (-25.0453395096642)) + (-6.45648421752394)) +
      (-1.69200599769564)) + (-7.63593969610268)) +
      (-23.3610969355503)) + (-159.727367002064)) +
      (1196.56605282943);
    annotation(smoothOrder = 2,
          Inline=false,
          LateInline=true);
  end bubbleDensity;

  redeclare function extends dewDensity
    "Dew curve specific density of refrigerant (Ancillary equation)"
protected
    Real x;

  algorithm
    x := (sat.Tsat - (303.15))/(40.457817538765);
    dv := x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*
      (x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*
      (x*(x*((0.00366375716685372)*x + (0.0053538769982365)) +
      (-0.100436390057465)) + (-0.150363600886821)) +
      (1.21437618965309)) + (1.8933138763485)) +
      (-8.30322148217756)) + (-13.9104041772412)) +
      (33.0986104378207)) + (64.1589511321415)) +
      (-59.5651148209404)) + (-177.972153492235)) +
      (-102.486577824078)) + (187.987443782542)) +
      (889.436057503728)) + (636.298667648207)) +
      (-1828.93235899714)) + (-3275.90468897169)) +
      (-2428.03282530501)) + (6249.17042512684)) +
      (26505.848889568)) + (-1406.59981060971)) +
      (-89079.8043571255)) + (-24396.147383262)) +
      (191251.949508916)) + (75446.4637710722)) +
      (-296500.979192201)) + (-132629.575901049)) +
      (346146.181681826)) + (161873.719238785)) +
      (-308945.463671975)) + (-144845.545577487)) +
      (211163.498509716)) + (96517.4282752838)) +
      (-109689.578460464)) + (-47774.8025384588)) +
      (42616.5117812756)) + (17301.75826985)) +
      (-12073.8168754595)) + (-4459.21050037244)) +
      (2402.29470924636)) + (783.202988492362)) +
      (-317.322783612849)) + (-87.4191158401829)) +
      (26.0367018503651)) + (6.71078750827968)) +
      (1.54774937069529)) + (7.45650506262154)) +
      (22.8841379731046)) + (44.9601731987046)) +
      (37.7920259477397);
    annotation(smoothOrder = 2,
          Inline=false,
          LateInline=true);
  end dewDensity;

  redeclare function extends bubbleEnthalpy
    "Boiling curve specific enthalpy of refrigerant (Ancillary equation)"
protected
    Real x;

  algorithm
    x := (sat.psat - (1173800.40711509))/(1099321.32004199);
    hl := x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*
      (x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*
      ((0.000184961183468728)*x + (-0.0030179158953129)) +
      (0.0174899646269803)) + (-0.0282560159402985)) +
      (-0.105207275191974)) + (0.315194701935429)) +
      (0.974770473817121)) + (-4.63930659057721)) +
      (1.7383261464603)) + (15.8672736904888)) +
      (-26.8117923739426)) + (34.4573923119077)) +
      (-27.0840074954698)) + (-243.891647476847)) +
      (418.633103433743)) + (-675.810930446719)) +
      (14451.1767301123)) + (-80546.6165653585)) +
      (230931.822047154)) + (-350354.845541073)) +
      (-79149.6184000711)) + (1621602.99991981)) +
      (-2846012.05183644)) + (-179385.075668919)) +
      (6871922.20419042)) + (-6768870.58089433)) +
      (-5330455.34053076)) + (13118286.5709535)) +
      (-1881959.25885099)) + (-11823004.0525545)) +
      (6763949.30238296)) + (5704097.14300617)) +
      (-5767487.65638426)) + (-1261137.45165689)) +
      (2634880.09022467)) + (-66756.3566692043)) +
      (-708605.95775703)) + (100403.959019043)) +
      (114542.458212433)) + (-25097.6059600101)) +
      (-5668.24234828214)) + (-3713.55063995873)) +
      (9323.02142560806)) + (-15530.9613962048)) +
      (55045.0924054574)) + (264165.769863097);
    annotation(smoothOrder = 2,
          Inline=false,
          LateInline=true);
  end bubbleEnthalpy;

  redeclare function extends dewEnthalpy
    "Dew curve specific enthalpy of refrigerant (Ancillary equation)"
protected
    Real x;

  algorithm
    x := (sat.psat - (1173800.40711465))/(1099321.32004152);
    hv := (409576.287023374) + (16957.9188539679) * (x*(x*(x*(x*(x*(x*(x*(x*(x*
      (x*(x*(x*(x*(x*(x*(x*(x*(x*((0.000146114755723916)*x +
      (-0.0019919160005003)) + (0.0109988406358016)) +
      (-0.0311947330620793)) + (0.0499552429639684)) +
      (-0.0665601068588061)) + (0.147469798302808)) +
      (-0.277432585048023)) + (0.191088567972776)) +
      (0.165337515949091)) + (-0.308799991735697)) +
      (0.0767890190523656)) + (0.096151215082195)) +
      (-0.130568776308635)) + (0.206740480104201)) +
      (-0.245243281452568)) + (0.246372277496221)) +
      (-0.550946254566628)) + (0.847986730088046)) +
      (0.716885920461567));
    annotation(smoothOrder = 2,
          Inline=false,
          LateInline=true);
  end dewEnthalpy;

  redeclare function extends bubbleEntropy
    "Boiling curve specific entropy of refrigerant (Ancillary equation)"
protected
    Real x;

  algorithm
    x := (sat.psat - (1173800.40711509))/(1099321.32004199);
    sl := x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*
      (x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(
      (9.28755787765749e-07)*x + (-1.5150913803503e-05)) +
      (8.77316967122217e-05)) + (-0.000140844251958289)) +
      (-0.000533996613727705)) + (0.00159622206078928)) +
      (0.00490073872961946)) + (-0.023370265008107)) +
      (0.00863828261595032)) + (0.0805687876822656)) +
      (-0.135254807011812)) + (0.168969874580144)) +
      (-0.128293354719008)) + (-1.22607691354417)) +
      (2.10119705402605)) + (-3.38412616555908)) +
      (72.6461571722029)) + (-405.466030416176)) +
      (1161.67231329233)) + (-1754.92919607002)) +
      (-420.688351064553)) + (8167.35604991928)) +
      (-14253.0603537498)) + (-1011.92405629391)) +
      (34546.516132289)) + (-33831.6703317772)) +
      (-26951.4046285962)) + (65805.1780388705)) +
      (-9213.65456150566)) + (-59432.1771053041)) +
      (33811.7330015974)) + (28745.7895776656)) +
      (-28912.1120633901)) + (-6394.80667362487)) +
      (13226.7122676853)) + (-313.368646868979)) +
      (-3562.0724687124)) + (501.449619305607)) +
      (574.322894904955)) + (-123.098484249474)) +
      (-32.2623996097734)) + (-13.0844367240743)) +
      (36.7035466683415)) + (-58.7522396485261)) +
      (169.757060451784)) + (1214.3997345905);
    annotation(smoothOrder = 2,
          Inline=false,
          LateInline=true);
  end bubbleEntropy;

  redeclare function extends dewEntropy
    "Dew curve specific entropy of propane (Ancillary equation)"
protected
    Real x;

  algorithm
    x := (sat.psat - (1173800.40711465))/(1099321.32004152);
    sv := x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*
      (x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(x*(
      (-4.54727474435905e-07)*x + (7.41017757537388e-06)) +
      (-4.27648894607494e-05)) + (6.70715032108244e-05)) +
      (0.000270926474744898)) + (-0.000802286705973783)) +
      (-0.00241040447476498)) + (0.0115494481330778)) +
      (-0.00405980844377531)) + (-0.0407765869650566)) +
      (0.0666478893759725)) + (-0.0749446096999996)) +
      (0.049805775690857)) + (0.596694219851247)) +
      (-1.00920319342854)) + (1.6208955320976)) +
      (-35.6318873943596)) + (199.561613366245)) +
      (-569.493750614901)) + (846.143321140556)) +
      (247.736627905861)) + (-4022.96989824516)) +
      (6873.61207413149)) + (697.553504737119)) +
      (-16906.205356694)) + (16191.4119093199)) +
      (13480.1370544075)) + (-31938.750447298)) +
      (4039.97184361304)) + (29080.9454888102)) +
      (-16180.5286901209)) + (-14203.8869477235)) +
      (13990.5043701977)) + (3235.84611771843)) +
      (-6435.0171344795)) + (110.433794468402)) +
      (1741.94692574345)) + (-238.319982484079)) +
      (-278.8342183201)) + (55.3988893994062)) +
      (21.1056166847968)) + (-1.4710810714657)) +
      (-5.50913731662347)) + (0.564362494967034)) +
      (-13.7886033447905)) + (1709.22837116714);
    annotation(smoothOrder = 2,
          Inline=false,
          LateInline=true);
  end dewEntropy;

  redeclare replaceable function temperature_ph
    "Calculates temperature as function of pressure and specific enthalpy"
    extends Modelica.Icons.Function;
    input AbsolutePressure p "Pressure";
    input SpecificEnthalpy h "Specific enthalpy";
    input FixedPhase phase=0
      "2 for two-phase, 1 for one-phase, 0 if not known";
    output Temperature T "Temperature";

protected
    SmoothTransition st;
    SpecificEnthalpy dh = st.T_ph;
    SpecificEnthalpy h_dew;
    SpecificEnthalpy h_bubble;
    Real x1;
    Real y1;
    Real T1;
    Real x2;
    Real y2;
    Real T2;

  algorithm
    h_dew := dewEnthalpy(sat = setSat_p(p=p));
    h_bubble := bubbleEnthalpy(sat = setSat_p(p=p));

    if h<h_bubble-dh then
     x1 := (p-(3258359.21215142))/(1352817.03780238);
     y1 := (h-(258541.38494292))/(87545.3330013087);
     T := (0) + (1) * ((314.827695408612) + y1*(y1*(y1*(y1*(y1*(y1*(y1*(y1*(
      (0.927463043044066)*y1 + (0.491461507071165) + (-1.19878518364951)*x1)
      + (-3.56947078020548) + x1*((0.878481585133851)*x1 +
      (-0.962577907835024))) + (-2.62761643515741) + x1*(x1*(
      (-0.48195831147019)*x1 + (1.04265487024909)) + (3.91182176711109))) +
      (2.80248047103141) + x1*(x1*(x1*((0.0770329850582095)*x1 +
      (-0.731437549563384)) + (-1.69733815644078)) + (3.9963905002665))) +
      (1.18395227550521) + x1*(x1*(x1*((0.181462921419216)*x1 +
      (0.468070335493652)) + (-2.43696481656084)) + (-1.83698529629045))) +
      (-2.9999979725331) + x1*(x1*(x1*((0.0536451024965748)*x1 +
      (0.982708752218969)) + (-0.0230311877679581)) + (-1.82312663184436))) +
      (-6.62177534265252) + x1*(x1*(x1*((-0.134539808379163)*x1 +
      (0.128969357549004)) + (0.640727250560578)) + (1.14817103067673))) +
      (59.7998195834653) + x1*(x1*(x1*((-0.0975402807270774)*x1 +
      (-0.129555670548255)) + (0.0597699698084911)) + (1.23170727519629))) +
      x1*(x1*(x1*((-0.0147899438674052)*x1 + (0.00529495748475652)) +
      (-0.0327402932674217)) + (0.0532548969281581)));
    elseif h>h_dew+dh then
     x2 := (p-(1719894.77673686))/(1540579.65824516);
     y2 := (h-(487589.599174287))/(53286.5415637663);
     T := (0) + (1) * ((384.887228284855) + y2*(y2*(y2*(y2*(y2*(y2*(y2*(y2*(
      (0.00799803851910601)*y2 + (0.0198009907836571) + (0.0134093429455308)*
      x2) + (-0.0438944050163095) + x2*((0.0250462869800139)*x2 +
      (0.0577166163217205))) + (-0.0324190551456607) + x2*(x2*(
      (0.0420737667377818)*x2 + (-0.0812221108454732)) +
      (-0.112960440538396))) + (-0.238622396379761) + x2*(x2*(x2*(
      (-0.0339943251927748)*x2 + (0.0271210785688044)) + (0.178448516987831))
      + (-0.316712035692023))) + (0.566082948649152) + x2*(x2*(x2*(
      (0.0728759701359258)*x2 + (-0.280726419955516)) + (-0.0897688196381538))
      + (0.731158374613456))) + (-0.713558854358399) + x2*(x2*(x2*(
      (0.0618460783528747)*x2 + (0.108445737730122)) + (-0.23122977047837)) +
      (-0.992211615465268))) + (0.490805722850081) + x2*(x2*(x2*(
      (-0.14157815774677)*x2 + (0.156065701700265)) + (0.0758598705853331)) +
      (2.69702075193169))) + (47.2999217262801) + x2*(x2*(x2*(
      (0.0347674551168145)*x2 + (0.0221858958030908)) + (0.227014864995315)) +
      (-7.61619054006736))) + x2*(x2*(x2*((-0.0071872911519771)*x2 +
      (-0.0862386801135974)) + (-0.280054633259371)) + (16.0277892305806)));
    else
     if h<h_bubble then
      x1 := (p-(3258359.21215142))/(1352817.03780238);
      y1 := (h-(258541.38494292))/(87545.3330013087);
      T1 := (0) + (1) * ((314.827695408612) + y1*(y1*(y1*(y1*(y1*(y1*(y1*(y1*(
       (0.927463043044066)*y1 + (0.491461507071165) + (-1.19878518364951)*x1)
       + (-3.56947078020548) + x1*((0.878481585133851)*x1 +
       (-0.962577907835024))) + (-2.62761643515741) + x1*(x1*(
       (-0.48195831147019)*x1 + (1.04265487024909)) + (3.91182176711109))) +
       (2.80248047103141) + x1*(x1*(x1*((0.0770329850582095)*x1 +
       (-0.731437549563384)) + (-1.69733815644078)) + (3.9963905002665))) +
       (1.18395227550521) + x1*(x1*(x1*((0.181462921419216)*x1 +
       (0.468070335493652)) + (-2.43696481656084)) + (-1.83698529629045))) +
       (-2.9999979725331) + x1*(x1*(x1*((0.0536451024965748)*x1 +
       (0.982708752218969)) + (-0.0230311877679581)) + (-1.82312663184436))) +
       (-6.62177534265252) + x1*(x1*(x1*((-0.134539808379163)*x1 +
       (0.128969357549004)) + (0.640727250560578)) + (1.14817103067673))) +
       (59.7998195834653) + x1*(x1*(x1*((-0.0975402807270774)*x1 +
       (-0.129555670548255)) + (0.0597699698084911)) + (1.23170727519629))) +
       x1*(x1*(x1*((-0.0147899438674052)*x1 + (0.00529495748475652)) +
       (-0.0327402932674217)) + (0.0532548969281581)));
      T := saturationTemperature(p)*(1 - (h_bubble - h)/dh) +
        T1*(h_bubble - h)/dh;
     elseif h>h_dew then
      x2 := (p-(1719894.77673686))/(1540579.65824516);
      y2 := (h-(487589.599174287))/(53286.5415637663);
      T2 := (0) + (1) * ((384.887228284855) + y2*(y2*(y2*(y2*(y2*(y2*(y2*(y2*(
       (0.00799803851910601)*y2 + (0.0198009907836571) + (0.0134093429455308)*
       x2) + (-0.0438944050163095) + x2*((0.0250462869800139)*x2 +
       (0.0577166163217205))) + (-0.0324190551456607) + x2*(x2*(
       (0.0420737667377818)*x2 + (-0.0812221108454732)) +
       (-0.112960440538396))) + (-0.238622396379761) + x2*(x2*(x2*(
       (-0.0339943251927748)*x2 + (0.0271210785688044)) + (0.178448516987831))
       + (-0.316712035692023))) + (0.566082948649152) + x2*(x2*(x2*(
       (0.0728759701359258)*x2 + (-0.280726419955516)) + (-0.0897688196381538))
       + (0.731158374613456))) + (-0.713558854358399) + x2*(x2*(x2*(
       (0.0618460783528747)*x2 + (0.108445737730122)) + (-0.23122977047837)) +
       (-0.992211615465268))) + (0.490805722850081) + x2*(x2*(x2*(
       (-0.14157815774677)*x2 + (0.156065701700265)) + (0.0758598705853331)) +
       (2.69702075193169))) + (47.2999217262801) + x2*(x2*(x2*(
       (0.0347674551168145)*x2 + (0.0221858958030908)) + (0.227014864995315)) +
       (-7.61619054006736))) + x2*(x2*(x2*((-0.0071872911519771)*x2 +
       (-0.0862386801135974)) + (-0.280054633259371)) + (16.0277892305806)));
      T := saturationTemperature(p)*(1 - (h - h_dew)/dh) + T2*(h - h_dew)/dh;
     else
      T := saturationTemperature(p);
     end if;
    end if;
    annotation(derivative(noDerivative=phase)=temperature_ph_der,
          inverse(h=specificEnthalpy_pT(p=p,T=T,phase=phase)),
          Inline=false,
          LateInline=true);
  end temperature_ph;

  redeclare replaceable function temperature_ps
    "Calculates temperature as function of pressure and specific entroy"
    extends Modelica.Icons.Function;
    input AbsolutePressure p "Pressure";
    input SpecificEntropy s "Specific entropy";
    input FixedPhase phase = 0
      "2 for two-phase, 1 for one-phase, 0 if not known";
    output Temperature T "Temperature";

protected
    SmoothTransition st;
    SpecificEntropy ds = st.T_ps;
    SpecificEntropy s_dew;
    SpecificEntropy s_bubble;
    Real x1;
    Real y1;
    Real T1;
    Real x2;
    Real y2;
    Real T2;

  algorithm
    s_dew := dewEntropy(sat = setSat_p(p=p));
    s_bubble := bubbleEntropy(sat = setSat_p(p=p));

    if s<s_bubble-ds then
     x1 := (log(p)-(14.7875365886205))/(0.663511063673611);
     y1 := (s-(1126.31192475932))/(244.853512874793);
     T := (0) + (1) * ((300.587264376628) + y1*(y1*(y1*(y1*(y1*(y1*(y1*(y1*
      (y1*((0.180140992292161)*y1 + (0.0173571141739969) +
      (-0.291069659186083)*x1) + (-1.00320676865041) + x1*((0.210931565927688)
      *x1 + (-0.0872169090380506))) + (-0.533205810766702) + x1*(x1*(
      (-0.125471470126885)*x1 + (0.242658047959267)) + (1.54473840594432)))
      + (1.20370954075399) + x1*(x1*(x1*((0.0285723567918958)*x1 +
      (-0.260793835526211)) + (-0.749529598236941)) + (1.27724167635143)))
      + (0.410987961018363) + x1*(x1*(x1*((0.0761667567718539)*x1 +
      (0.14579825633924)) + (-1.20679390142769)) + (-1.20931903922332)))
      + (-1.27792380300538) + x1*(x1*(x1*((0.0115047530756927)*x1 +
      (0.67239714034787)) + (-0.0414786123544972)) + (-0.980601828987551)))
      + (-1.66612434799561) + x1*(x1*(x1*((-0.143342451130932)*x1 +
      (0.449251036040618)) + (0.603963042415619)) + (0.633536586430794)))
      + (0.934991565642564) + x1*(x1*(x1*((-0.170430522133426)*x1 +
      (0.00615406154781733)) + (0.284571979372862)) + (0.739997965709238)))
      + (52.1272715438709) + x1*(x1*(x1*((-0.0717852001683681)*x1 +
      (-0.041146019162364)) + (0.191394330126145)) + (0.674829627189691)))
      + x1*(x1*(x1*((-0.00612110456282157)*x1 + (0.0425905424516415)) +
      (0.303157516353388)) + (0.94996237530845)));
    elseif s>s_dew+ds then
     x2 := (log(p)-(13.8189946103085))/(1.11267159199945);
     y2 := (s-(1922.29441435659))/(150.020162361676);
     T := (0) + (1) * ((381.756235490692) + y2*(y2*(y2*(y2*(y2*(y2*(y2*(y2*
      (y2*((0.0160863341328156)*y2 + (0.0282575996944983) +
      (0.0707699435032942)*x2) + (-0.0760413932705522) + x2*(
      (0.109300099544007)*x2 + (0.087348047848133))) + (-0.108037463310497)
      + x2*(x2*((0.0563237562569882)*x2 + (0.114835359401901)) +
      (-0.203423350021696))) + (0.171967336761961) + x2*(x2*(x2*(
      (-0.0227654525969673)*x2 + (0.0818156706212271)) + (-0.147738404297775))
      + (-0.209781147375106))) + (0.0805350377484417) + x2*(x2*(x2*(
      (0.138511562432481)*x2 + (0.0693938477347246)) + (-0.285137989158683))
      + (0.189614068719873))) + (-0.185089008021239) + x2*(x2*(x2*(
      (0.0269980519937071)*x2 + (0.0314109655481778)) + (0.3964599089687))
      + (0.221582811766985))) + (-0.540549385737291) + x2*(x2*(x2*(
      (-0.143359623566139)*x2 + (-0.0698110113090461)) + (0.106993860907924))
      + (-0.541168587069816))) + (3.07932837439632) + x2*(x2*(x2*(
      (0.0609784328464427)*x2 + (0.0457917549005302)) + (-0.143744012868645))
      + (0.588543861114898))) + (54.6329364654732) + x2*(x2*(x2*(
      (-0.0359193897064731)*x2 + (-0.446632414584788)) + (-1.45794185345551))
      + (-0.815549708454031))) + x2*(x2*(x2*((0.0927368036952897)*x2 +
      (0.760857020511076)) + (3.41590400716243)) + (41.4905130939605)));
    else
     if s<s_bubble then
      x1 := (log(p)-(14.7875365886205))/(0.663511063673611);
      y1 := (s-(1126.31192475932))/(244.853512874793);
      T1 := (0) + (1) * ((300.587264376628) + y1*(y1*(y1*(y1*(y1*(y1*(y1*(y1*
       (y1*((0.180140992292161)*y1 + (0.0173571141739969) +
       (-0.291069659186083)*x1) + (-1.00320676865041) + x1*((0.210931565927688)
       *x1 + (-0.0872169090380506))) + (-0.533205810766702) + x1*(x1*(
       (-0.125471470126885)*x1 + (0.242658047959267)) + (1.54473840594432)))
       + (1.20370954075399) + x1*(x1*(x1*((0.0285723567918958)*x1 +
       (-0.260793835526211)) + (-0.749529598236941)) + (1.27724167635143)))
       + (0.410987961018363) + x1*(x1*(x1*((0.0761667567718539)*x1 +
       (0.14579825633924)) + (-1.20679390142769)) + (-1.20931903922332)))
       + (-1.27792380300538) + x1*(x1*(x1*((0.0115047530756927)*x1 +
       (0.67239714034787)) + (-0.0414786123544972)) + (-0.980601828987551)))
       + (-1.66612434799561) + x1*(x1*(x1*((-0.143342451130932)*x1 +
       (0.449251036040618)) + (0.603963042415619)) + (0.633536586430794)))
       + (0.934991565642564) + x1*(x1*(x1*((-0.170430522133426)*x1 +
       (0.00615406154781733)) + (0.284571979372862)) + (0.739997965709238)))
       + (52.1272715438709) + x1*(x1*(x1*((-0.0717852001683681)*x1 +
       (-0.041146019162364)) + (0.191394330126145)) + (0.674829627189691)))
       + x1*(x1*(x1*((-0.00612110456282157)*x1 + (0.0425905424516415)) +
       (0.303157516353388)) + (0.94996237530845)));
      T := saturationTemperature(p)*(1 - (s_bubble - s)/ds) +
        T1*(s_bubble - s)/ds;
     elseif s>s_dew then
      x2 := (log(p)-(13.8189946103085))/(1.11267159199945);
      y2 := (s-(1922.29441435659))/(150.020162361676);
      T2 := (0) + (1) * ((381.756235490692) + y2*(y2*(y2*(y2*(y2*(y2*(y2*(y2*
       (y2*((0.0160863341328156)*y2 + (0.0282575996944983) +
       (0.0707699435032942)*x2) + (-0.0760413932705522) + x2*(
       (0.109300099544007)*x2 + (0.087348047848133))) + (-0.108037463310497)
       + x2*(x2*((0.0563237562569882)*x2 + (0.114835359401901)) +
       (-0.203423350021696))) + (0.171967336761961) + x2*(x2*(x2*(
       (-0.0227654525969673)*x2 + (0.0818156706212271)) + (-0.147738404297775))
       + (-0.209781147375106))) + (0.0805350377484417) + x2*(x2*(x2*(
       (0.138511562432481)*x2 + (0.0693938477347246)) + (-0.285137989158683))
       + (0.189614068719873))) + (-0.185089008021239) + x2*(x2*(x2*(
       (0.0269980519937071)*x2 + (0.0314109655481778)) + (0.3964599089687))
       + (0.221582811766985))) + (-0.540549385737291) + x2*(x2*(x2*(
       (-0.143359623566139)*x2 + (-0.0698110113090461)) + (0.106993860907924))
       + (-0.541168587069816))) + (3.07932837439632) + x2*(x2*(x2*(
       (0.0609784328464427)*x2 + (0.0457917549005302)) + (-0.143744012868645))
       + (0.588543861114898))) + (54.6329364654732) + x2*(x2*(x2*(
       (-0.0359193897064731)*x2 + (-0.446632414584788)) + (-1.45794185345551))
       + (-0.815549708454031))) + x2*(x2*(x2*((0.0927368036952897)*x2 +
       (0.760857020511076)) + (3.41590400716243)) + (41.4905130939605)));
      T := saturationTemperature(p)*(1 - (s - s_dew)/ds) + T2*(s - s_dew)/ ds;
     else
      T := saturationTemperature(p);
     end if;
    end if;
    annotation(derivative(noDerivative=phase)=temperature_ps_der,
          Inline=false,
          LateInline=true);
  end temperature_ps;

  redeclare replaceable function density_pT
    "Computes density as a function of pressure and temperature"
    extends Modelica.Icons.Function;
    input AbsolutePressure p "Pressure";
    input Temperature T "Temperature";
    input FixedPhase phase = 0
      "2 for two-phase, 1 for one-phase, 0 if not known";
    output Density d "Density";

protected
    SmoothTransition st;
    AbsolutePressure dp = st.d_pT;
    SaturationProperties sat = setSat_T(T=T);
    Real x1;
    Real y1;
    Real d1;
    Real x2;
    Real y2;
    Real d2;

  algorithm
    if p<sat.psat-dp then
     x1 := (p-(2016798.31335388))/(1139245.87751285);
     y1 := (T-(388.187521019938))/(44.8108150330116);
     d := (0) + (0.999) * ((76.9824520822144) + x1*(x1*(x1*(x1*(x1*(x1*(x1*
      (x1*(x1*(x1*(x1*(x1*(x1*(x1*((0.00496385659820933)*x1 +
      (-0.0996336579192435) + (0.0904149813293892)*y1) + (-0.118477324245665)
      + y1*((-0.232936293595214)*y1 + (0.378557137393641))) +
      (1.00676471744864)+ y1*(y1*((0.337541058656876)*y1 +
      (-0.777472588825111)) + (-0.54161289449382))) + (0.884229177904279) +
      y1*(y1*(y1*((-0.295780158398361)*y1 + (0.901954879976998)) +
      (1.40711615984606)) + (-3.42418016477856))) + (-3.95227298587599) +
      y1*(y1*(y1*(y1*((0.109258743833424)*y1 + (-0.353095371377448)) +
      (-2.58104210458268)) + (6.71784911464534)) + (0.250932789822737))) +
      (-3.00786021671651) + y1*(y1*(y1*(y1*(y1*((0.0873657394323733)*y1 +
      (-0.662773449733226)) + (4.13198056708439)) + (-9.43257389403552)) +
      (-0.24100586534812)) + (11.3674854801103))) + (7.57062104040729) + y1*
      (y1*(y1*(y1*(y1*(y1*((-0.0905194738550183)*y1 + (1.1239073056808)) +
      (-5.34005227957268)) + (11.0859059271659)) + (-1.02736427835427)) +
      (-18.0684968035889)) + (3.72874057740284))) + (5.10456118569183) + y1*
      (y1*(y1*(y1*(y1*(y1*((-0.574654786257368)*y1 + (4.10636344712901)) +
      (-10.4831155876196)) + (4.61220596628886)) + (17.2496031022842)) +
      (-6.89936938532347)) + (-17.3498916410814))) + (-7.31163962690073) + y1*
      (y1*(y1*(y1*(y1*(y1*((-1.26699986159215)*y1 + (6.15298739803927)) +
      (-6.88629775954955)) + (-7.28407246963353)) + (4.60493299702452)) +
      (21.9623284600454)) + (-8.19211033235535))) + (-4.13860201411395) + y1*
      (y1*(y1*(y1*(y1*(y1*((-1.08772960672421)*y1 + (4.09247094120152)) +
      (-3.32186844859451)) + (4.96646189941888)) + (-21.6362920291809)) +
      (12.7020798185675)) + (12.2668340658702))) + (3.8538650913542) + y1*(y1*
      (y1*(y1*(y1*(y1*((-0.432684729684214)*y1 + (3.2724171777264)) +
      (-12.0884385008997)) + (23.7274145116731)) + (-14.9010971810094)) +
      (-9.69224046961466)) + (5.02733224655341))) + (3.51118774475011) + y1*
      (y1*(y1*(y1*(y1*(y1*((-0.943830197559171)*y1 + (6.96390379920541)) +
      (-18.7150447960026)) + (18.6394346305447)) + (0.246208285395598)) +
      (-3.31426058299345)) + (-7.55320145162013))) + (7.59950591538574) + y1*
      (y1*(y1*(y1*(y1*(y1*((-1.61487572873515)*y1 + (8.13509500053135)) +
      (-13.3549214683021)) + (6.45196526586939)) + (-1.4012143507501)) +
      (9.23371478617744)) + (-11.617503923793))) + (53.5948897532093) + y1*(y1*
      (y1*(y1*(y1*(y1*((-1.04093863930973)*y1 + (4.47709584394524)) +
      (-5.76455751192622)) + (2.38623731064217)) + (-4.07186139946364)) +
      (11.080291384742)) + (-19.6799555257834))) + y1*(y1*(y1*(y1*(y1*(y1*(
      (-0.250177147477056)*y1 + (1.05303629161267)) + (-1.38129604768092)) +
      (0.860773677118076)) + (-1.96990781124985)) + (5.96838352276987)) +
      (-17.2338779008828)));
    elseif p>sat.psat+dp then
     x2 := (p-(3067141.02087822))/(1250016.64160742);
     y2 := (T-(306.333739723678))/(39.7052211222868);
     d := (0) + (1.007596524) * ((1189.94427795653) + y2*(y2*(y2*(y2*(y2*(y2*
      (y2*(y2*(y2*(y2*(y2*((-1.02415118562434)*y2 + (-3.80893784483356) +
      (2.06494548963484)*x2) + (0.681093877003925) + x2*((-1.26044732839976)*
      x2 + (7.57753444222479))) + (15.7146697953855) + x2*(x2*(
      (0.227139340077688)*x2 + (-5.16251152860913)) + (0.305045780960498))) +
      (7.78387180871463) + x2*(x2*((1.13671327198115)*x2 +
      (-2.88562398358126)) + (-24.4943337560739))) + (-24.8669510003648) +
      x2*(x2*((1.48106761398927)*x2 + (11.723519090061)) +
      (-14.5056545529004))) + (-18.3785897660491) + x2*(x2*(
      (-1.02019713556307)*x2 + (12.5950803196686)) + (28.7134548150431))) +
      (14.2596863645139) + x2*(x2*((-3.24960897757928)*x2 +
      (-8.24807441103373)) + (22.307603797593))) + (8.42443025706179) + x2*
      (x2*((-0.922165432363117)*x2 + (-12.0818129588016)) +
      (-10.5027246393796))) + (-13.2573880132147) + x2*(x2*((1.59789449316334)*
      x2 + (0.746728622500784)) + (-6.49123842323816))) + (-26.5844725397398)
      + x2*(x2*((0.824892590067656)*x2 + (2.56319794925055)) +
      (5.70882420483716))) + (-152.964391932951) + x2*(x2*(
      (-0.0588201589015566)*x2 + (-0.411530121945932)) + (7.146645111271)))
      + x2*(x2*((-0.0297809665090564)*x2 + (-0.393021216688428)) +
      (7.87433412548864)));
    else
     if p<sat.psat then
      x1 := (p-(2016798.31335388))/(1139245.87751285);
      y1 := (T-(388.187521019938))/(44.8108150330116);
      d1 := (0) + (0.999) * ((76.9824520822144) + x1*(x1*(x1*(x1*(x1*(x1*(x1*
       (x1*(x1*(x1*(x1*(x1*(x1*(x1*((0.00496385659820933)*x1 +
       (-0.0996336579192435) + (0.0904149813293892)*y1) + (-0.118477324245665)
       + y1*((-0.232936293595214)*y1 + (0.378557137393641))) +
       (1.00676471744864)+ y1*(y1*((0.337541058656876)*y1 +
       (-0.777472588825111)) + (-0.54161289449382))) + (0.884229177904279) +
       y1*(y1*(y1*((-0.295780158398361)*y1 + (0.901954879976998)) +
       (1.40711615984606)) + (-3.42418016477856))) + (-3.95227298587599) +
       y1*(y1*(y1*(y1*((0.109258743833424)*y1 + (-0.353095371377448)) +
       (-2.58104210458268)) + (6.71784911464534)) + (0.250932789822737))) +
       (-3.00786021671651) + y1*(y1*(y1*(y1*(y1*((0.0873657394323733)*y1 +
       (-0.662773449733226)) + (4.13198056708439)) + (-9.43257389403552)) +
       (-0.24100586534812)) + (11.3674854801103))) + (7.57062104040729) + y1*
       (y1*(y1*(y1*(y1*(y1*((-0.0905194738550183)*y1 + (1.1239073056808)) +
       (-5.34005227957268)) + (11.0859059271659)) + (-1.02736427835427)) +
       (-18.0684968035889)) + (3.72874057740284))) + (5.10456118569183) + y1*
       (y1*(y1*(y1*(y1*(y1*((-0.574654786257368)*y1 + (4.10636344712901)) +
       (-10.4831155876196)) + (4.61220596628886)) + (17.2496031022842)) +
       (-6.89936938532347)) + (-17.3498916410814))) + (-7.31163962690073) + y1*
       (y1*(y1*(y1*(y1*(y1*((-1.26699986159215)*y1 + (6.15298739803927)) +
       (-6.88629775954955)) + (-7.28407246963353)) + (4.60493299702452)) +
       (21.9623284600454)) + (-8.19211033235535))) + (-4.13860201411395) + y1*
       (y1*(y1*(y1*(y1*(y1*((-1.08772960672421)*y1 + (4.09247094120152)) +
       (-3.32186844859451)) + (4.96646189941888)) + (-21.6362920291809)) +
       (12.7020798185675)) + (12.2668340658702))) + (3.8538650913542) + y1*(y1*
       (y1*(y1*(y1*(y1*((-0.432684729684214)*y1 + (3.2724171777264)) +
       (-12.0884385008997)) + (23.7274145116731)) + (-14.9010971810094)) +
       (-9.69224046961466)) + (5.02733224655341))) + (3.51118774475011) + y1*
       (y1*(y1*(y1*(y1*(y1*((-0.943830197559171)*y1 + (6.96390379920541)) +
       (-18.7150447960026)) + (18.6394346305447)) + (0.246208285395598)) +
       (-3.31426058299345)) + (-7.55320145162013))) + (7.59950591538574) + y1*
       (y1*(y1*(y1*(y1*(y1*((-1.61487572873515)*y1 + (8.13509500053135)) +
       (-13.3549214683021)) + (6.45196526586939)) + (-1.4012143507501)) +
       (9.23371478617744)) + (-11.617503923793))) + (53.5948897532093) + y1*(y1*
       (y1*(y1*(y1*(y1*((-1.04093863930973)*y1 + (4.47709584394524)) +
       (-5.76455751192622)) + (2.38623731064217)) + (-4.07186139946364)) +
       (11.080291384742)) + (-19.6799555257834))) + y1*(y1*(y1*(y1*(y1*(y1*(
       (-0.250177147477056)*y1 + (1.05303629161267)) + (-1.38129604768092)) +
       (0.860773677118076)) + (-1.96990781124985)) + (5.96838352276987)) +
       (-17.2338779008828)));
      d := bubbleDensity(sat)*(1 -(sat.psat - p)/dp) + d1*(sat.psat - p)/dp;
     elseif p>=sat.psat then
      x2 := (p-(3067141.02087822))/(1250016.64160742);
      y2 := (T-(306.333739723678))/(39.7052211222868);
      d2 := (0) + (1.007596524) * ((1189.94427795653) + y2*(y2*(y2*(y2*(y2*(y2*
       (y2*(y2*(y2*(y2*(y2*((-1.02415118562434)*y2 + (-3.80893784483356) +
       (2.06494548963484)*x2) + (0.681093877003925) + x2*((-1.26044732839976)*
       x2 + (7.57753444222479))) + (15.7146697953855) + x2*(x2*(
       (0.227139340077688)*x2 + (-5.16251152860913)) + (0.305045780960498))) +
       (7.78387180871463) + x2*(x2*((1.13671327198115)*x2 +
       (-2.88562398358126)) + (-24.4943337560739))) + (-24.8669510003648) +
       x2*(x2*((1.48106761398927)*x2 + (11.723519090061)) +
       (-14.5056545529004))) + (-18.3785897660491) + x2*(x2*(
       (-1.02019713556307)*x2 + (12.5950803196686)) + (28.7134548150431))) +
       (14.2596863645139) + x2*(x2*((-3.24960897757928)*x2 +
       (-8.24807441103373)) + (22.307603797593))) + (8.42443025706179) + x2*
       (x2*((-0.922165432363117)*x2 + (-12.0818129588016)) +
       (-10.5027246393796))) + (-13.2573880132147) + x2*(x2*((1.59789449316334)*
       x2 + (0.746728622500784)) + (-6.49123842323816))) + (-26.5844725397398)
       + x2*(x2*((0.824892590067656)*x2 + (2.56319794925055)) +
       (5.70882420483716))) + (-152.964391932951) + x2*(x2*(
       (-0.0588201589015566)*x2 + (-0.411530121945932)) + (7.146645111271)))
       + x2*(x2*((-0.0297809665090564)*x2 + (-0.393021216688428)) +
       (7.87433412548864)));
      d := dewDensity(sat)*(1 -(p - sat.psat)/dp) + d2*(p - sat.psat)/dp;
     end if;
    end if;
    annotation(derivative(noDerivative=phase)=density_pT_der,
          inverse(p=pressure_dT(d=d,T=T,phase=phase)),
          Inline=false,
          LateInline=true);
  end density_pT;

  redeclare function extends dynamicViscosity
    "Calculates dynamic viscosity of refrigerant"

  /*The functional form of the dynamic viscosity is implented as presented in
  Huber et al. (2003), Model for the Viscosity and Thermal Conductivity of
  Refrigerants, Including a New Correlation for the Viscosity of R134a.
  Ind. Eng. Chem. Res(42)
  Afterwards, the coefficients are adapted to the HelmholtzMedia libary.
*/
protected
    SaturationProperties sat = setSat_T(state.T) "Saturation properties";
    Real phase_dT "Phase calculated by density and temperature";

    ThermodynamicState bubbleState "Thermodynamic state at bubble line";
    ThermodynamicState dewState "Thermodynamic state at dew line";
    Real quality "Vapour quality";

    Real Tred = state.T/299.363 "Reduced temperature for lower density terms";
    Real tau = state.T/374.21 "Reduced temperature for higher density terms";
    Real omegaEta "Reduced effective collision cross section";
    Real etaZd "Dynamic viscosity for the limit of zero density";
    Real BEtaZd "Second viscosity virial coefficient for limits of zero density";
    Real BEta "Second viscosity virial coefficient";
    Real etaN "Dynamic viscosity for moderate density limits";
    Real etaNL "Dynamic viscosity for moderate density limits at bubble line";
    Real etaNG "Dynamic viscosity for moderate density limits at dew line";
    Real delta "Reduced density for higher density terms";
    Real deltaL "Reduced density for higher density terms";
    Real deltaG "Reduced density for higher density terms";
    Real deltaHd "Reduced close-pacled density";
    Real etaL "Dynamic viscosity for the limit of high density at bubble line";
    Real etaG "Dynamic viscosity for the limit of high density at dew line";
    Real etaHd "Dynamic viscosity for the limit of high density";
    Real etaHdL "Dynamic viscosity for the limit of high density at bubble line";
    Real etaHdG "Dynamic viscosity for the limit of high density at dew line";

  algorithm
    // Check phase
    if state.phase == 0 then
      phase_dT :=if not ((state.d < bubbleDensity(sat) and state.d > dewDensity(
        sat)) and state.T < fluidConstants[1].criticalTemperature) then 1 else 2;
    else
      phase_dT :=state.phase;
    end if;

    if (state.phase == 1 or phase_dT == 1) then
      // Calculate properties
      delta :=state.d/511.9 "Reduced density for higher density terms";

      // Calculate the dynamic visocity near the limit of zero density
      if abs(Tred)<1E-20 then
        Tred := 1E-20;
      end if;
      omegaEta := exp(0.355404 - 0.464337*Tred + 0.257353E-1*Tred^2);
      etaZd := 0.1399787595 * sqrt(state.T) / (0.468932^2*omegaEta);

      // Calculate the second viscosity virial coefficient
      BEtaZd := -0.19572881E+2 + 0.21973999E+3*Tred^(-0.25) -
        0.10153226E+4*Tred^(-0.50) + 0.24710125E+4*Tred^(-0.75) -
        0.33751717E+4*Tred^(-1.00) + 0.24916597E+4*Tred^(-1.25) -
        0.78726086E+3*Tred^(-1.50) + 0.14085455E+2*Tred^(-2.50) -
        0.34664158E+0*Tred^(-5.50);
      BEta := BEtaZd*0.6022137*0.468932^3;
      etaN := etaZd*BEta*(state.d/(1000*fluidConstants[1].molarMass));

      // Calculate the dynamic viscosity for limits of higher densities
      deltaHd := 3.163695635587490/(1 - 0.8901733752064137E-1*tau +
        0.1000352946668359*tau^2);
      etaHd :=   -0.2069007192080741E-1*delta +
        0.3560295489828222E-3*tau^(-6.00)*delta^(2.00) +
        0.2111018162451597E-2*tau^(-2.00)*delta^(2.00) +
        0.1396014148308975E-1*tau^(-0.50)*delta^(2.00) -
        0.4564350196734897E-2*tau^(2.00)*delta^(2.00) -
        0.3515932745836890E-2*delta^(3.00) -
        0.2147633195397038*deltaHd^(-1) + (0.2147633195397038/
        (deltaHd - delta));
      etaHd := etaHd*1e3;

      // Calculate the final dynamic visocity
      eta := (etaZd + etaN + etaHd)*1e-6;
    else
      // Calculate properties at bubble and dew line
      bubbleState := setBubbleState(setSat_T(state.T));
      dewState := setDewState(setSat_T(state.T));
      quality := (bubbleState.d/state.d - 1)/(bubbleState.d/dewState.d - 1);
      deltaL :=bubbleState.d/511.9
        "Reduced density for higher density terms at bubble line";
      deltaG :=dewState.d/511.9
        "Reduced density for higher density terms at dew line";

      // Calculate the dynamic visocity near the limit of zero density
      if abs(Tred)<1E-20 then
        Tred := 1E-20;
      end if;
      omegaEta := exp(0.355404 - 0.464337*Tred + 0.257353E-1*Tred^2);
      etaZd := 0.1399787595 * sqrt(state.T) / (0.468932^2*omegaEta);

      // Calculate the second viscosity virial coefficient
      BEtaZd := -0.19572881E+2 + 0.21973999E+3*Tred^(-0.25) -
        0.10153226E+4*Tred^(-0.50) + 0.24710125E+4*Tred^(-0.75) -
        0.33751717E+4*Tred^(-1.00) + 0.24916597E+4*Tred^(-1.25) -
        0.78726086E+3*Tred^(-1.50) + 0.14085455E+2*Tred^(-2.50) -
        0.34664158E+0*Tred^(-5.50);
      BEta := BEtaZd*0.6022137*0.468932^3;
      etaNL := etaZd*BEta*(bubbleState.d/(1000*fluidConstants[1].molarMass));
      etaNG := etaZd*BEta*(dewState.d/(1000*fluidConstants[1].molarMass));

      // Calculate the dynamic viscosity for limits of higher densities
      deltaHd := 3.163695635587490/(1 - 0.8901733752064137E-1*tau +
        0.1000352946668359*tau^2);
      etaHdL :=   -0.2069007192080741E-1*deltaL +
        0.3560295489828222E-3*tau^(-6.00)*deltaL^(2.00) +
        0.2111018162451597E-2*tau^(-2.00)*deltaL^(2.00) +
        0.1396014148308975E-1*tau^(-0.50)*deltaL^(2.00) -
        0.4564350196734897E-2*tau^(2.00)*deltaL^(2.00) -
        0.3515932745836890E-2*deltaL^(3.00) -
        0.2147633195397038*deltaHd^(-1) + (0.2147633195397038/
        (deltaHd - deltaL));
      etaHdG :=   -0.2069007192080741E-1*deltaG +
        0.3560295489828222E-3*tau^(-6.00)*deltaG^(2.00) +
        0.2111018162451597E-2*tau^(-2.00)*deltaG^(2.00) +
        0.1396014148308975E-1*tau^(-0.50)*deltaG^(2.00) -
        0.4564350196734897E-2*tau^(2.00)*deltaG^(2.00) -
        0.3515932745836890E-2*deltaG^(3.00) -
        0.2147633195397038*deltaHd^(-1) + (0.2147633195397038/
        (deltaHd - deltaG));
      etaHdL := etaHdL*1e3;
      etaHdG := etaHdG*1e3;

      // Calculate the dynamic visocity at bubble and dew state
      etaL := (etaZd + etaNL + etaHdL)*1e-6;
      etaG := (etaZd + etaNG + etaHdG)*1e-6;

      // Calculate the final dynamic visocity
      eta := (quality/etaG + (1 - quality)/etaL)^(-1);
    end if;

  end dynamicViscosity;

  redeclare function extends thermalConductivity
    "Calculates thermal conductivity of refrigerant"

  /*The functional form of the thermal conductify is implented as presented in
  Perkins et al. (2000), Experimental Thermal Conductivity Values for the IUPAC
  Round-Robin Sample of 1,1,1,2-Tetrafluoroethane (R134a).
  National Institute of Standards and Technology
  Afterwards, the coefficients are adapted to the HelmholtzMedia libary.
  */
protected
    SaturationProperties sat = setSat_T(state.T) "Saturation properties";
    Integer phase_dT "Phase calculated by density and temperature";

    ThermodynamicState bubbleState "Thermodynamic state at bubble line";
    ThermodynamicState dewState "Thermodynamic state at dew line";
    Real quality "Vapour quality";

    Real lambdaIdg "Thermal conductivity for the limit of zero density";
    Real delta "Reduced density for the residual part";
    Real deltaL "Reduced density for the residual part at bubble line";
    Real deltaG "Reduced density for the residual part at dew line";
    Real lambdaRes "Thermal conductivity for residual part";
    Real lambdaResL "Thermal conductivity for residual part at bubble line";
    Real lambdaResG "Thermal conductivity for residual part at dew line";
    ThermodynamicState stateRef "Reference state for crossover function";
    ThermodynamicState stateRefL
      "Reference state for crossover function at bubble line";
    ThermodynamicState stateRefG
      "Reference state for crossover function at dew line";
    Real chi "Dimensionless susceptibility";
    Real chiL "Dimensionless susceptibility at bubble line";
    Real chiG "Dimensionless susceptibility at dew line";
    Real xi "Correlation length";
    Real xiL "Correlation length";
    Real xiG "Correlation length";
    Real chiRef "Dimensionless susceptibility at reference state";
    Real chiRefL "Dimensionless susceptibility at reference state at bubble line";
    Real chiRefG "Dimensionless susceptibility at reference state at dew line";
    Real cp "Specific heat capacity at constant pressure";
    Real cpL "Specific heat capacity at constant pressure at bubble line";
    Real cpG "Specific heat capacity at constant pressure at dew line";
    Real cv "Specific heat capacity at constant volume";
    Real cvL "Specific heat capacity at constant volume at dew line";
    Real cvG "Specific heat capacity at constant volume at bubble line";
    Real eta "Dynamic viscosity";
    Real etaL "Dynamic viscosity at bubble line";
    Real etaG "Dynamic viscosity at dew line";
    Real omega "Crossover function";
    Real omegaL "Crossover functio at bubble line";
    Real omegaG "Crossover function at dew line";
    Real omegaRef "Crossover function at reference state";
    Real omegaRefL "Crossover function at reference state at bubble line";
    Real omegaRefG "Crossover function at reference state at dew line";
    Real lambdaCri
      "Thermal conductivity for the region of the critical point";
    Real lambdaCriL
      "Thermal conductivity for the region of the critical point at bubble line";
    Real lambdaCriG
      "Thermal conductivity for the region of the critical point at dew line";
    Real lambdaL "Thermal conductivity at bubble line";
    Real lambdaG "Thermal conductivity at dew line";

  algorithm
    // Check phase
    if state.phase == 0 then
      phase_dT :=if not ((state.d < bubbleDensity(sat) and state.d > dewDensity(
        sat)) and state.T < fluidConstants[1].criticalTemperature) then 1 else 2;
    else
      phase_dT :=state.phase;
    end if;

    if (state.phase == 1 or phase_dT == 1) then
      // Calculate properties
      delta :=state.d/515.2499684;
      stateRef :=setState_dTX(d=state.d,T=561.411,phase=phase_dT);

      // Calculate the thermal conducitvity for the limit of zero density
      lambdaIdg := -0.0105248 + 0.0000800982*state.T;

      // Calculate the thermal conductivity for the residual part
      lambdaRes := 1.836526E+0*delta + 5.126143E+0*delta^2 -
        1.436883E+0*delta^3 + 6.261441E-1*delta^4;
      lambdaRes := lambdaRes*2.055E-3;

      // Calculate the thermal conductivity for the region of the critical point
      if state.d < 511.899952/100 then
        lambdaCri := 0;
      else
        chi := 4059280/511.899952^2*state.d/pressure_derd_T(state);
        chiRef := 4059280/511.899952^2*state.d/pressure_derd_T(stateRef)*
          561.411/state.T;
        if ((chi - chiRef) < 0) then
          lambdaCri := 0;
        else
          cp :=specificHeatCapacityCp(state);
          cv :=specificHeatCapacityCv(state);
          eta :=dynamicViscosity(state);

          xi := 1.94E-10*((chi - chiRef)/0.0496)^(0.63/1.239);
          omega := 2/Modelica.Constants.pi*((cp - cv)/cp*
            atan((1/5.285356E-10)*xi) + cv/cp*(1/5.285356E-10)*xi);
          omegaRef := 2/Modelica.Constants.pi*(1 - exp(-1/(1/((1/5.285356E-10)*
            xi) + (((1/5.285356E-10)*xi*511.899952/state.d)^2)/3)));
          lambdaCri := (state.d*cp*1.03*Modelica.Constants.k*state.T)/
            (6*Modelica.Constants.pi*eta*xi)*(omega - omegaRef);
          lambdaCri := max(0, lambdaCri);
        end if;
      end if;

      // Calculate the final thermal conductivity
      lambda := lambdaIdg + lambdaRes + lambdaCri;
    else
      // Calculate properties
      bubbleState := setBubbleState(setSat_T(state.T));
      dewState := setDewState(setSat_T(state.T));
      quality := (bubbleState.d/state.d - 1)/(bubbleState.d/dewState.d - 1);
      deltaL :=bubbleState.d/515.2499684;
      deltaG :=dewState.d/515.2499684;
      stateRefL :=setState_dTX(d=bubbleState.d,T=561.411,phase=phase_dT);
      stateRefG :=setState_dTX(d=dewState.d,T=561.411,phase=phase_dT);

      // Calculate the thermal conducitvity for the limit of zero density
      lambdaIdg := -0.0105248 + 0.0000800982*state.T;

      // Calculate the thermal conductivity for the residual part
      lambdaResL := 1.836526E+0*deltaL + 5.126143E+0*deltaL^2 -
        1.436883E+0*deltaL^3 + 6.261441E-1*deltaL^4;
      lambdaResG := 1.836526E+0*deltaG + 5.126143E+0*deltaG^2 -
        1.436883E+0*deltaG^3 + 6.261441E-1*deltaG^4;
      lambdaResL := lambdaResL*2.055E-3;
      lambdaResG := lambdaResG*2.055E-3;

      // Calculate the thermal conductivity for the region of the critical point
      if bubbleState.d < 511.899952/100 then
        lambdaCriL := 0;
      else
        chiL := 4059280/511.899952^2*bubbleState.d/pressure_derd_T(
          setState_dTX(d=bubbleState.d,T=state.T,phase=1));
        chiRefL := 4059280/511.899952^2*bubbleState.d/pressure_derd_T(stateRefL)*
          561.411/state.T;
        if ((chiL - chiRefL) < 0) then
          lambdaCriL := 0;
        else
          cpL :=specificHeatCapacityCp(setState_dTX(
            d=bubbleState.d,T=state.T,phase=1));
          cvL :=specificHeatCapacityCv(setState_dTX(
            d=bubbleState.d,T=state.T,phase=1));
          etaL :=dynamicViscosity(setState_dTX(
            d=bubbleState.d,T=state.T,phase=1));

          xiL := 1.94E-10*((chiL - chiRefL)/0.0496)^(0.63/1.239);
          omegaL := 2/Modelica.Constants.pi*((cpL - cvL)/cpL*
            atan((1/5.285356E-10)*xiL) + cvL/cpL*(1/5.285356E-10)*xiL);
          omegaRefL := 2/Modelica.Constants.pi*(1 - exp(-1/(1/((1/5.285356E-10)*
            xiL) + (((1/5.285356E-10)*xiL*511.899952/bubbleState.d)^2)/3)));
          lambdaCriL := (bubbleState.d*cpL*1.03*Modelica.Constants.k*state.T)/
            (6*Modelica.Constants.pi*etaL*xiL)*(omegaL - omegaRefL);
          lambdaCriL := max(0, lambdaCriL);
        end if;
      end if;

      if dewState.d < 511.899952/100 then
        lambdaCriG := 0;
      else
        chiG := 4059280/511.899952^2*dewState.d/pressure_derd_T(
          setState_dTX(d=dewState.d,T=state.T,phase=1));
        chiRefG := 4059280/511.899952^2*dewState.d/pressure_derd_T(stateRefG)*
          561.411/state.T;
        if ((chiG - chiRefG) < 0) then
          lambdaCriG := 0;
        else
          cpG :=specificHeatCapacityCp(setState_dTX(
            d=dewState.d,T=state.T,phase=1));
          cvG :=specificHeatCapacityCv(setState_dTX(
            d=dewState.d,T=state.T,phase=1));
          etaG :=dynamicViscosity(setState_dTX(
            d=dewState.d,T=state.T,phase=1));

          xiG := 1.94E-10*((chiG - chiRefG)/0.0496)^(0.63/1.239);
          omegaG := 2/Modelica.Constants.pi*((cpG - cvG)/cpG*
            atan((1/5.285356E-10)*xiG) + cvG/cpG*(1/5.285356E-10)*xiG);
          omegaRefG := 2/Modelica.Constants.pi*(1 - exp(-1/(1/((1/5.285356E-10)*
            xiG) + (((1/5.285356E-10)*xiG*511.899952/dewState.d)^2)/3)));
          lambdaCriG := (dewState.d*cpG*1.03*Modelica.Constants.k*state.T)/
            (6*Modelica.Constants.pi*etaG*xiG)*(omegaG - omegaRefG);
          lambdaCriG := max(0, lambdaCriG);
        end if;
      end if;

      // Calculate the final thermal conductivity at bubble and dew line
      lambdaL := lambdaIdg + lambdaResL + lambdaCriL;
      lambdaG := lambdaIdg + lambdaResG + lambdaCriG;

      // Calculate the final dynamic visocity
      lambda := (quality/lambdaG + (1 - quality)/lambdaL)^(-1);
    end if;

  end thermalConductivity;

  redeclare function extends surfaceTension
    "Surface tension in two phase region of refrigerant"

  /*The functional form of the surface tension is implented as presented in
  Mulero and Cachadiña (2012), Recommended Correlations for the Surface Tension
  of Common Fluids. Journal of Physical and Chemical Reference Data 41,
*/
  algorithm
    sigma := 0.05801*(1-sat.Tsat/374.21)^1.241;
  end surfaceTension;

  annotation (Documentation(revisions="<html>
<ul>
  <li>
  September 06, 2017, by Mirko Engelpracht:<br/>
  First implementation
  (see <a href=\"https://github.com/RWTH-EBC/AixLib/issues/408\">issue 408</a>).
  </li>
</ul>
</html>", info="<html>
<p>
This package provides a refrigerant model for R134a using a hybrid approach
developed by Sangi et al.. The hybrid approach is implemented in
<a href=\"modelica://AixLib.Media.Refrigerants.Interfaces.PartialHybridTwoPhaseMediumFormula\">
AixLib.Media.Refrigerants.Interfaces.PartialHybridTwoPhaseMediumFormula
</a>
and the refrigerant model is implemented by complete the template
<a href=\"modelica://AixLib.Media.Refrigerants.Interfaces.TemplateHybridTwoPhaseMediumFormula\">
AixLib.Media.Refrigerants.Interfaces.TemplateHybridTwoPhaseMediumFormula
</a>.
</p>
<h4>Assumptions and limitations</h4>
<p>
The implemented coefficients are fitted to external data by Engelpracht and
are valid within the following range:<br />
</p>
<table summary=\"Range of validiry\" cellspacing=\"0\" cellpadding=\"2\"
border=\"1\" width=\"30%\" style=\"border-collapse:collapse;\">
<tr>
  <td><p>Parameter</p></td>
  <td><p>Minimum Value</p></td>
  <td><p>Maximum Value</p></td>
</tr>
<tr>
  <td><p>Pressure (p) in bar</p></td>
  <td><p>1</p></td>
  <td><p>39.5</p></td>
</tr>
<tr>
  <td><p>Temperature (T) in K</p></td>
  <td><p>233.15</p></td>
  <td><p>455.15</p></td>
</tr>
</table>
<p>
The reference point is defined as 200 kJ/kg and 1 kJ/kg/K, respectively, for
enthalpy and entropy for the saturated liquid at 273.15 K.
</p>
<h4>Validation</h4>
<p>
The model is validated by comparing results obtained from the example model
<a href=\"modelica://AixLib.Media.Refrigerants.Examples.RefrigerantProperties\">
AixLib.Media.Refrigerants.Examples.RefrigerantProperties
</a>
to external data (e.g. obtained from measurements or external media libraries).
</p>
<h4>References</h4>
<p>
Tillner-Roth, R.; Baehr, H. D. (1994): An International Standard Formulation
for the thermodynamic Properties of 1,1,1,2|Tetrafluoroethane (HFC|134a) for
Temperatures from 170 K to 455 K and Pressures up to 70 MPa. In: <i>Journal of
physical and chemical reference data (23)</i>, S. 657–729.
DOI: 10.1063/1.555958.
</p>
<p>
Huber, Marcia L.; Laesecke, Arno; Perkins, Richard A. (2003): Model for the
Viscosity and Thermal Conductivity of Refrigerants, Including a New
Correlation for the Viscosity of R134a. In: <i>Ind. Eng. Chem. Res. 42 (13)
</i>, S. 3163–3178. DOI: 10.1021/ie0300880.
</p>
<p>
Perkins, R. A.; Laesecke, A.; Howley, J.; Ramires, M. L. V.; Gurova, A. N.;
Cusco, L. (2000): Experimental thermal conductivity values for the IUPAC
round-robin sample of 1,1,1,2-tetrafluoroethane (R134a). Gaithersburg, MD:
<i>National Institute of Standards and Technology.</i>
</p>
<p>
Mulero, A.; Cachadiña, I.; Parra, M. I. (2012): Recommended Correlations for
the Surface Tension of Common Fluids. In: <i>Journal of physical and chemical
reference data 41 (4)</i>, S. 43105. DOI: 10.1063/1.4768782.
</p>
<p>
Engelpracht, Mirko (2017): Development of modular and scalable simulation
models for heat pumps and chillers considering various refrigerants.
<i>Master Thesis</i>
</p>
</html>"));
end R134a_IIR_P1_395_T233_455_Horner;
